# 11 — Калибровка аттенюатора оператором: процедуры на стенде

Относится к сервисному приложению `attenuator_app/tools/service_calc.py`
(«приложение обслуживания аттенюатора в THz-TDS спектрометре», задача C9).
Реализация процедур — `attenuator_app/tools/service_calibrate.py`,
пределы прибора — `attenuator_app/tools/service_limits.py`,
физическая модель — `attenuator_app/tools/service_model.py`.

Алгоритм этих процедур, расписанный под конкретную установку владельца
(мощностной приёмник, монохроматический источник, разбор трёх прогонов и
извлекаемых из них смещений) — [`12_BENCH_CALIBRATION.md`](12_BENCH_CALIBRATION.md).

## 1. Зачем это понадобилось

Приложение C9 брало параметры схемы из зашитого JSON и постулировало
лабораторную раму нулями: азимут источника 0°, ось приёмника 0°, WGP2 в нуле
своей шкалы, приёмник когерентный. Пока прибор стоял в одной и той же
конфигурации, это работало. Владелец (2026-08-24): **«оба в ротаторах, но
крутят руками по обстановке»** — при таком режиме нули взять неоткуда, их надо
измерять. Ниже — что оператор физически делает и что из этого извлекается.

Общее правило: записывайте **показания шкал как есть**, не пересчитывая в
«настоящие» углы — пересчёт делает программа. Между процедурами ничего не
переставляйте: П1 и П2 связаны, сбитая установка обесценит обе.

## 2. Процедуры

### П0. Тёмный отсчёт — ~1 минута

Перекройте пучок до аттенюатора, снимите не меньше 20 отсчётов подряд.

Даёт уровень и разброс шума. Без него не работают два вердикта из трёх —
«зашкал» и «ниже чувствительности» (§3).

### П1. Относительный ноль — ~10 минут

WGP1 закрепите и не трогайте. Вращайте **только WGP2**: сначала грубо, шагом
10° по всему обороту, затем вокруг найденного максимума шагом 1°.

Даёт взаимный офсет шкал — то, что в старом формате называлось
`theta0_calibration_deg`.

**Проверка на месте:** минимум обязан лежать на 90° от максимума. Разошлось
больше чем на 2° — остановитесь: это перекос или не-Малюсова асимметрия
(у образца Specac измерено ~6°), дальше калибровать бессмысленно.

Разнос считается по **подогнанной** кривой, а не по сырым `argmax`/`argmin`.
У дна кривая почти плоская, и на реальном шаге шкалы сырой минимум гуляет на
единицы градусов — проверка ловила бы шум, а не асимметрию. Если дно утоплено
в шуме, программа честно отвечает «не определяется», а не объявляет асимметрию.

> **⚠ Максимум — не всегда совмещение.** У когерентного приёмника отклик при
> вращении WGP2 идёт как `I ~ cos²(a − ось WGP1) · cos²(a − ось приёмника)`:
> второй множитель даёт проекция поля на анализатор. Если ось приёмника не
> совпала с осью WGP1, максимум встаёт **ровно посередине между ними**, и
> наивный поиск максимума даёт смещённый ноль. Проверено на синтетике: при оси
> WGP1 в нуле и приёмнике под 12° максимум оказывается на 6.00°.
> Поэтому из того же прогона извлекается ещё и пара осей
> {ось WGP1, ось приёмника}, а флаг `max_is_alignment` говорит, можно ли верить
> максимуму. У мощностного приёмника анализатора нет, второго множителя тоже,
> и максимум всегда есть совмещение.

### П2. Лабораторная рама — ~10 минут

Сцепите оба ротатора на найденном в П1 совмещении (взаимный угол = 0) и
вращайте **обе решётки вместе**, шагом 5°, не меньше 180°.

* мощностной приёмник: `I ~ cos²(α − ψ)` — прямо даёт азимут источника `ψ`;
* когерентный: `I ~ cos²(α − ψ) · cos²(α − d)` — даёт пару `{ψ, d}`.

Единственный способ узнать раму, когда оба элемента в ротаторах и вынуть из
пучка нечего. При `ψ = d` выражение вырождается в чистый `cos⁴` — это и есть
проверка теоремы выравнивания на живом приборе.

Разложение точное:

```
cos²A cos²B = ¼[ 1 + cos2A + cos2B + ½cos(2(d−ψ)) + ½cos(4α − 2ψ − 2d) ]
```

откуда фаза 4-й гармоники даёт **сумму** `ψ+d`, а отношение амплитуд —
**модуль разности**: `|cos(d−ψ)| = amp₂ / (4·amp₄)`.

> **⚠ Сумма и разность обусловлены по-разному.** Сумма берётся из фазы и точна
> всегда. Разность берётся через `arccos`, а он у единицы вырожден:
> `d(arccos c)/dc` расходится при `c → 1`, то есть ровно там, где оси почти
> совмещены. Поэтому у совмещённых осей метод честно говорит «совмещены», но не
> берётся называть их порознь — поле `difference_reliable` становится `False`.
> Проверено: при истинных (12.0°, 12.0°) метод даёт (11.29°, 12.71°) — полусумма
> верна до 0.001°, разность шумит на градус. При разведённых осях (−8°, +22°)
> восстановление точное: (−8.02°, +22.02°).

Пара **неупорядочена**: какой из двух углов чей, угловой прогон различить не
может. Это ограничение метода, а не недоделка. Развязывается сопоставлением с
П1, где вторым элементом пары выступает та же ось приёмника.

### П3. Границы рабочего окна — ~15 минут

От скрещенного положения к совмещённому, шагом 5°. Отдельного эксперимента не
нужно: оба плато находятся по этому же прогону (§3).

### П4. Приёмка — ~30 минут

Контрольный набор углов, неравномерный: грубо 0, ±10 … ±60°, часто ±70, ±75,
±80, ±85, ±88, ±90° — там крутизна `|dA/dθ|` максимальна и цена ошибки угла выше.

**Не меньше трёх полных прогонов.** Неопределённость берётся по разбросу
**между прогонами**, а не по ковариации одной подгонки: формальная ошибка
одного фита в этом проекте занижена примерно в 25 раз (см. `core/passport.py`).
Точки с вердиктами «зашкал» и «ниже чувствительности» в статистику не входят —
они не измерения.

## 3. Пределы прибора: зашкал и граница чувствительности

Определяются **по форме кривой**, а не по абсолютным порогам. Классический
критерий «K сигм над тёмным отсчётом» и запас `MARGIN` под динамический
диапазон (проектная заметка `10_CALIBRATION_DESIGN.md`, вопрос **C-10**)
требуют аттестованных уровней, которых на стенде нет, и оба числа так и
остались плейсхолдерами. Форма кривой доступна всегда.

| Конец | Признак | Вердикт |
|---|---|---|
| яркий | сигнал перестал **расти** при `Δ → 0`, хотя модель требует роста | **зашкал**, показание — верхняя оценка |
| тёмный | угол ещё не близок к 90°, а значения уже легли в плоское шумовое плато | **граница чувствительности**, показание — нижняя оценка |

Плато объявляется по **паре** условий: измерение уже не меняется, а модель ещё
меняется. Второе обязательно — без него в плато попал бы физический пол утечки,
где кривая тоже выполаживается, но выполаживается и модель, и приборный предел
ни при чём. Именно пара «модель ещё меняется — измерение уже нет» отличает
предел прибора от предела прибора-как-объекта.

Наклон меряется **по углу**, а не по модельному значению: у самого дна модель
меняется на величины меньше шума, регрессия на неё вырождается, и плато,
которое оператор видит глазами, не обнаруживается. Условие «модель движется»
проверяется по **отношению** модельных значений и один раз на готовом плато —
у короткого префикса модель ещё не успевает измениться.

Между плато лежит **рабочее угловое окно**. В обратной задаче решение за его
границей даёт отказ с указанием причины, а не молчаливое «почти получилось».

> **Нелинейность приёмника не реализована** — решение владельца 2026-08-24.
> Между «строго линейно» и «зашкалило» есть участок сжатия, где показание уже
> смещено, а плато ещё нет. Его учёт требует аттестованного ослабителя или
> регулировки мощности источника; до появления такого стенда участок не
> моделируется, и вердикт «годна» на ярком краю окна следует понимать как
> «плато не обнаружено», а не как «линейность доказана».

## 4. Почему базис 4-го порядка

П1 и П2 достают углы из **фазы** гармоник. Схема складывает поля и лишь потом
берёт квадрат модуля, поэтому точный базис пятимерный:

```
U(t) = c0 + a₂cos2t + b₂sin2t + a₄cos4t + b₄sin4t
```

Учебная 3-параметрическая форма верна для интенсивностной (некогерентной)
композиции и здесь **систематически неверна**. Цена измерена в проекте дважды:
смещение углового офсета до −12.6° и экстинкция 17.06 дБ вместо 28.20
(`docs/track_viewer/01_FORMATS.md` §6.3). Самопроверка воспроизводит это прямо:
остаток подгонки базисом 4-го порядка `1.9e-16`, базисом 2-го — `7.9e-2`.

Подгонка линейна по коэффициентам, поэтому решается одним нормальным уравнением
— без итераций, стартовой точки и мультистарта. Метод выведен сессией A
(`research/two_wgp/NOTE_malus_linearization.md`); в сервисном приложении он
реализован заново в минимальном виде, а не импортирован: рантайм не должен
зависеть ни от `track_viewer`, ни от `research/`.

**Две независимые оценки угла.** Офсет достаётся и из 2-й гармоники, и из 4-й.
Они обязаны совпасть, и расхождение — бесплатная проверка на угловую
систематику. Сравнение по модулю 45°: 4-я гармоника определяет угол лишь с
точностью до четверти периода.

## 5. Запуск

```
python -m attenuator_app.tools.service_calibrate --plan      # порядок действий руками
python -m attenuator_app.tools.service_calibrate --demo      # разбор на синтетике
python -m attenuator_app.tools.service_calibrate --selftest  # проверки, 8/8
python -m attenuator_app.tools.service_limits --selftest     # пределы, 7/7
python -m attenuator_app.tools.service_model --selftest      # модель, 7/7
```

## 6. Что остаётся владельцу

1. Уровни зашкала и шума берутся из П0/П3 на реальном стенде — в коде только
   механизм.
2. Нелинейность приёмника отложена сознательно (§3).
3. Пара осей из П2 неупорядочена; если нужно различать `ψ` и `d` независимо,
   потребуется отдельный шаг с выведением одного из элементов из пучка.
